# Experiment Evidence Index

The original campaign results and acceptance outcomes are preserved. Entries marked external refer to the original BOPTEST-only package or project workspace. The original sealed-manifest entry counts describe the source archives. For historical replays and reintegration, restore complete batches and their comparators. [Access and restore guide](../EXCLUDED_FILES_INDEX.md)

[Original numerical experiment registry](../experiments/EXPERIMENT_INDEX.json)

## ESV01_G174_WARM45

Genuine simulation completed; original result retained

Archived equivalent native versus 24.5°C, 11:00–11:45 on three days; 120-min recovery; 72 h score; one new arm, zero retries.

**Frozen outcome** — NO-GO.

- Measured comparison or recorded result — Included · [file](../SDP_BOPTEST_Pilot/energy_savings_g174_v1/runtime_state/batches/ESV01_G174_WARM45/PAIRED_ENERGY_COMFORT.json)
- Frozen configuration — Included · [file](../SDP_BOPTEST_Pilot/energy_savings_g174_v1/runtime_state/batches/ESV01_G174_WARM45/BATCH_STARTED.json)
- Batch seal — Bundled, restored by setup · [runtime file](../assets/calibration-and-rolling.tar.xz) · <code>SDP_BOPTEST_Pilot/energy_savings_g174_v1/runtime_state/batches/ESV01_G174_WARM45/ESV01_G174_WARM45_SEALED_MANIFEST.json</code>
- Technical report — Included · [file](../SDP_BOPTEST_Pilot/energy_savings_g174_v1/ENERGY_SAVINGS_FEASIBILITY_REPORT.md)
- Native comparator seal — Included · [file](../SDP_BOPTEST_Pilot/hvac_control_expansion_v1/runtime_state/batches/B1_G174_INITIAL_PILOT/BATCH_ARTIFACT_MANIFEST.json)

### B1V01_G174_NREF

19.485981762 cooling-plus-fan kWh, 1.404806579 official discomfort K·h, 864 advances

- 30-second measured history — Bundled, restored by setup · [runtime file](../assets/calibration-and-rolling.tar.xz) · <code>SDP_BOPTEST_Pilot/hvac_control_expansion_v1/runtime_state/batches/B1_G174_INITIAL_PILOT/B1V01_G174_NREF/whole_native_results.json</code>
- Official comfort and energy KPIs — Included · [file](../SDP_BOPTEST_Pilot/hvac_control_expansion_v1/runtime_state/batches/B1_G174_INITIAL_PILOT/B1V01_G174_NREF/official_kpis.json)
- Commands and readback — External · <code>SDP_BOPTEST_Pilot/hvac_control_expansion_v1/runtime_state/batches/B1_G174_INITIAL_PILOT/B1V01_G174_NREF/steps.jsonl</code> · SHA-256 <code>4824c9b057ca5e700a7f4127eabcb1902c4c1b148c87f3b11a8bc6f1bbe00254</code>
- Ordered receipts — External · <code>SDP_BOPTEST_Pilot/hvac_control_expansion_v1/runtime_state/batches/B1_G174_INITIAL_PILOT/B1V01_G174_NREF/receipt_order.jsonl</code> · SHA-256 <code>b86898ec33d2fa2178763b029913eb12c2704edfa702494508f4f2e97061fd64</code>
- Recorded API exchanges — External · <code>SDP_BOPTEST_Pilot/hvac_control_expansion_v1/runtime_state/batches/B1_G174_INITIAL_PILOT/B1V01_G174_NREF/raw_api.jsonl</code> · SHA-256 <code>059a7d1fa5d60d4d51c6b493a5d868116e94feafceac0d8576de7fe76cd96e81</code>
- Completion and cleanup — Included · [file](../SDP_BOPTEST_Pilot/hvac_control_expansion_v1/runtime_state/batches/B1_G174_INITIAL_PILOT/B1V01_G174_NREF/RUN_COMPLETED.json)

### ESV01_G174_WARM45

19.407513871 cooling-plus-fan kWh, 2.537501810 official discomfort K·h, 864 advances

- 30-second measured history — Bundled, restored by setup · [runtime file](../assets/calibration-and-rolling.tar.xz) · <code>SDP_BOPTEST_Pilot/energy_savings_g174_v1/runtime_state/batches/ESV01_G174_WARM45/ESV01_G174_WARM45/whole_native_results.json</code>
- Official comfort and energy KPIs — Included · [file](../SDP_BOPTEST_Pilot/energy_savings_g174_v1/runtime_state/batches/ESV01_G174_WARM45/ESV01_G174_WARM45/official_kpis.json)
- Commands and readback — External · <code>SDP_BOPTEST_Pilot/energy_savings_g174_v1/runtime_state/batches/ESV01_G174_WARM45/ESV01_G174_WARM45/steps.jsonl</code> · SHA-256 <code>e4a15d54b0e599a865bdc87b43c20c75c0fd58b3c9f2b563b88adaf651ef9f93</code>
- Ordered receipts — External · <code>SDP_BOPTEST_Pilot/energy_savings_g174_v1/runtime_state/batches/ESV01_G174_WARM45/ESV01_G174_WARM45/receipt_order.jsonl</code> · SHA-256 <code>52087e783a637a637420b5cb201d4030acdc7376be5dd4af26757eadc1924c1a</code>
- Recorded API exchanges — External · <code>SDP_BOPTEST_Pilot/energy_savings_g174_v1/runtime_state/batches/ESV01_G174_WARM45/ESV01_G174_WARM45/raw_api.jsonl</code> · SHA-256 <code>eeee4e37c07df28c5463b37d6b721c407e483a0a3d43e74f644426e665fa5414</code>
- Completion and cleanup — Included · [file](../SDP_BOPTEST_Pilot/energy_savings_g174_v1/runtime_state/batches/ESV01_G174_WARM45/ESV01_G174_WARM45/RUN_COMPLETED.json)

## G218_STAGE1_NATIVE_AUTONOMOUS

Genuine simulation completed; original result retained

72 h after seven-day native warmup. Native versus Stage 1 autonomous 24.5°C, two arms, zero retries.

**Frozen outcome** — Energy pass, project comfort fail.

- Measured comparison or recorded result — Included · [file](../SDP_BOPTEST_Pilot/autonomous_hvac_stage1/g218_runtime_state/batches/G218_STAGE1_NATIVE_AUTONOMOUS/PAIRED_VALIDATION.json)
- Frozen configuration — Included · [file](../SDP_BOPTEST_Pilot/autonomous_hvac_stage1/g218_runtime_state/batches/G218_STAGE1_NATIVE_AUTONOMOUS/BATCH_STARTED.json)
- Batch seal — Included · [file](../SDP_BOPTEST_Pilot/autonomous_hvac_stage1/g218_runtime_state/batches/G218_STAGE1_NATIVE_AUTONOMOUS/BATCH_ARTIFACT_MANIFEST.json)
- Technical report — Included · [file](../G218_AUTONOMOUS_VALIDATION_RESULTS.md)

### G218_STAGE1_NATIVE_AUTONOMOUS_A

14.866749714 cooling-plus-fan kWh, 1.104554738 official discomfort K·h, 864 advances

- 30-second measured history — Bundled, restored by setup · [runtime file](../assets/g218-sealed-histories.tar.xz) · <code>SDP_BOPTEST_Pilot/autonomous_hvac_stage1/g218_runtime_state/batches/G218_STAGE1_NATIVE_AUTONOMOUS/G218_STAGE1_NATIVE_AUTONOMOUS_A/whole_native_results.json</code>
- Official comfort and energy KPIs — Included · [file](../SDP_BOPTEST_Pilot/autonomous_hvac_stage1/g218_runtime_state/batches/G218_STAGE1_NATIVE_AUTONOMOUS/G218_STAGE1_NATIVE_AUTONOMOUS_A/official_kpis.json)
- Commands and readback — Bundled, restored by setup · [runtime file](../assets/g218-sealed-histories.tar.xz) · <code>SDP_BOPTEST_Pilot/autonomous_hvac_stage1/g218_runtime_state/batches/G218_STAGE1_NATIVE_AUTONOMOUS/G218_STAGE1_NATIVE_AUTONOMOUS_A/steps.jsonl</code>
- Ordered receipts — Bundled, restored by setup · [runtime file](../assets/g218-sealed-histories.tar.xz) · <code>SDP_BOPTEST_Pilot/autonomous_hvac_stage1/g218_runtime_state/batches/G218_STAGE1_NATIVE_AUTONOMOUS/G218_STAGE1_NATIVE_AUTONOMOUS_A/receipt_order.jsonl</code>
- Recorded API exchanges — Bundled, restored by setup · [runtime file](../assets/g218-sealed-histories.tar.xz) · <code>SDP_BOPTEST_Pilot/autonomous_hvac_stage1/g218_runtime_state/batches/G218_STAGE1_NATIVE_AUTONOMOUS/G218_STAGE1_NATIVE_AUTONOMOUS_A/raw_api.jsonl</code>
- Completion and cleanup — Included · [file](../SDP_BOPTEST_Pilot/autonomous_hvac_stage1/g218_runtime_state/batches/G218_STAGE1_NATIVE_AUTONOMOUS/G218_STAGE1_NATIVE_AUTONOMOUS_A/RUN_COMPLETED.json)

### G218_STAGE1_NATIVE_AUTONOMOUS_B

14.791829868 cooling-plus-fan kWh, 2.240787055 official discomfort K·h, 864 advances

- 30-second measured history — Bundled, restored by setup · [runtime file](../assets/g218-sealed-histories.tar.xz) · <code>SDP_BOPTEST_Pilot/autonomous_hvac_stage1/g218_runtime_state/batches/G218_STAGE1_NATIVE_AUTONOMOUS/G218_STAGE1_NATIVE_AUTONOMOUS_B/whole_native_results.json</code>
- Official comfort and energy KPIs — Included · [file](../SDP_BOPTEST_Pilot/autonomous_hvac_stage1/g218_runtime_state/batches/G218_STAGE1_NATIVE_AUTONOMOUS/G218_STAGE1_NATIVE_AUTONOMOUS_B/official_kpis.json)
- Commands and readback — Bundled, restored by setup · [runtime file](../assets/g218-sealed-histories.tar.xz) · <code>SDP_BOPTEST_Pilot/autonomous_hvac_stage1/g218_runtime_state/batches/G218_STAGE1_NATIVE_AUTONOMOUS/G218_STAGE1_NATIVE_AUTONOMOUS_B/steps.jsonl</code>
- Ordered receipts — Bundled, restored by setup · [runtime file](../assets/g218-sealed-histories.tar.xz) · <code>SDP_BOPTEST_Pilot/autonomous_hvac_stage1/g218_runtime_state/batches/G218_STAGE1_NATIVE_AUTONOMOUS/G218_STAGE1_NATIVE_AUTONOMOUS_B/receipt_order.jsonl</code>
- Recorded API exchanges — Bundled, restored by setup · [runtime file](../assets/g218-sealed-histories.tar.xz) · <code>SDP_BOPTEST_Pilot/autonomous_hvac_stage1/g218_runtime_state/batches/G218_STAGE1_NATIVE_AUTONOMOUS/G218_STAGE1_NATIVE_AUTONOMOUS_B/raw_api.jsonl</code>
- Completion and cleanup — Included · [file](../SDP_BOPTEST_Pilot/autonomous_hvac_stage1/g218_runtime_state/batches/G218_STAGE1_NATIVE_AUTONOMOUS/G218_STAGE1_NATIVE_AUTONOMOUS_B/RUN_COMPLETED.json)

## OPTIMIZER_G163_NATIVE_FIXED_PREDICTIVE

Genuine simulation completed; original result retained

Matched native, fixed 24.5°C and predictive fixed-hold. Seven-day native warmup, 72 h, three arms, zero retries.

**Frozen outcome** — Energy pass versus native, comfort fail.

- Measured comparison or recorded result — Included · [file](../SDP_BOPTEST_Pilot/final_energy_control/optimizer_runtime_state/batches/OPTIMIZER_G163_NATIVE_FIXED_PREDICTIVE/OPTIMIZER_COMPARISON.json)
- Frozen configuration — Included · [file](../SDP_BOPTEST_Pilot/final_energy_control/optimizer_runtime_state/batches/OPTIMIZER_G163_NATIVE_FIXED_PREDICTIVE/BATCH_STARTED.json)
- Batch seal — Included · [file](../SDP_BOPTEST_Pilot/final_energy_control/optimizer_runtime_state/batches/OPTIMIZER_G163_NATIVE_FIXED_PREDICTIVE/BATCH_ARTIFACT_MANIFEST.json)
- Technical report — Included · [file](../G163_FINAL_OPTIMIZER_COMPARISON.md)

### OPTIMIZER_G163_NATIVE_FIXED_PREDICTIVE_A

16.523282466 cooling-plus-fan kWh, 1.298754402 official discomfort K·h, 864 advances

- 30-second measured history — Bundled, restored by setup · [runtime file](../assets/calibration-and-rolling.tar.xz) · <code>SDP_BOPTEST_Pilot/final_energy_control/optimizer_runtime_state/batches/OPTIMIZER_G163_NATIVE_FIXED_PREDICTIVE/OPTIMIZER_G163_NATIVE_FIXED_PREDICTIVE_A/whole_native_results.json</code>
- Official comfort and energy KPIs — Included · [file](../SDP_BOPTEST_Pilot/final_energy_control/optimizer_runtime_state/batches/OPTIMIZER_G163_NATIVE_FIXED_PREDICTIVE/OPTIMIZER_G163_NATIVE_FIXED_PREDICTIVE_A/official_kpis.json)
- Commands and readback — External · <code>SDP_BOPTEST_Pilot/final_energy_control/optimizer_runtime_state/batches/OPTIMIZER_G163_NATIVE_FIXED_PREDICTIVE/OPTIMIZER_G163_NATIVE_FIXED_PREDICTIVE_A/steps.jsonl</code> · SHA-256 <code>c05232962e8cfa469e1cff59c5ad0c49cd1a56e57213455e5d90747578911b97</code>
- Ordered receipts — External · <code>SDP_BOPTEST_Pilot/final_energy_control/optimizer_runtime_state/batches/OPTIMIZER_G163_NATIVE_FIXED_PREDICTIVE/OPTIMIZER_G163_NATIVE_FIXED_PREDICTIVE_A/receipt_order.jsonl</code> · SHA-256 <code>3ac5bfb05da5318010814b3ee38437365e0158bdfa78d74d0a42609de302213f</code>
- Recorded API exchanges — External · <code>SDP_BOPTEST_Pilot/final_energy_control/optimizer_runtime_state/batches/OPTIMIZER_G163_NATIVE_FIXED_PREDICTIVE/OPTIMIZER_G163_NATIVE_FIXED_PREDICTIVE_A/raw_api.jsonl</code> · SHA-256 <code>7df44d88f533ec9d3e93f88ff0e03699d03e9ea024b57552d813efd99380745b</code>
- Completion and cleanup — Included · [file](../SDP_BOPTEST_Pilot/final_energy_control/optimizer_runtime_state/batches/OPTIMIZER_G163_NATIVE_FIXED_PREDICTIVE/OPTIMIZER_G163_NATIVE_FIXED_PREDICTIVE_A/RUN_COMPLETED.json)

### OPTIMIZER_G163_NATIVE_FIXED_PREDICTIVE_B

16.448602406 cooling-plus-fan kWh, 2.431626423 official discomfort K·h, 864 advances

- 30-second measured history — Bundled, restored by setup · [runtime file](../assets/calibration-and-rolling.tar.xz) · <code>SDP_BOPTEST_Pilot/final_energy_control/optimizer_runtime_state/batches/OPTIMIZER_G163_NATIVE_FIXED_PREDICTIVE/OPTIMIZER_G163_NATIVE_FIXED_PREDICTIVE_B/whole_native_results.json</code>
- Official comfort and energy KPIs — Included · [file](../SDP_BOPTEST_Pilot/final_energy_control/optimizer_runtime_state/batches/OPTIMIZER_G163_NATIVE_FIXED_PREDICTIVE/OPTIMIZER_G163_NATIVE_FIXED_PREDICTIVE_B/official_kpis.json)
- Commands and readback — External · <code>SDP_BOPTEST_Pilot/final_energy_control/optimizer_runtime_state/batches/OPTIMIZER_G163_NATIVE_FIXED_PREDICTIVE/OPTIMIZER_G163_NATIVE_FIXED_PREDICTIVE_B/steps.jsonl</code> · SHA-256 <code>7fbd35e13381f311ca06886ca2127e1667eee2b09824e79d5e4f439f43f66fb2</code>
- Ordered receipts — External · <code>SDP_BOPTEST_Pilot/final_energy_control/optimizer_runtime_state/batches/OPTIMIZER_G163_NATIVE_FIXED_PREDICTIVE/OPTIMIZER_G163_NATIVE_FIXED_PREDICTIVE_B/receipt_order.jsonl</code> · SHA-256 <code>03b4f8455df9f05af7b9d367975c9fcb59465ffb3521b3c04a3ed496c5ae63e0</code>
- Recorded API exchanges — External · <code>SDP_BOPTEST_Pilot/final_energy_control/optimizer_runtime_state/batches/OPTIMIZER_G163_NATIVE_FIXED_PREDICTIVE/OPTIMIZER_G163_NATIVE_FIXED_PREDICTIVE_B/raw_api.jsonl</code> · SHA-256 <code>e29d4e5ef88cb9cf724309927ae0846cf5b50de017c9f568d326a5395ccbb1a6</code>
- Completion and cleanup — Included · [file](../SDP_BOPTEST_Pilot/final_energy_control/optimizer_runtime_state/batches/OPTIMIZER_G163_NATIVE_FIXED_PREDICTIVE/OPTIMIZER_G163_NATIVE_FIXED_PREDICTIVE_B/RUN_COMPLETED.json)

### OPTIMIZER_G163_NATIVE_FIXED_PREDICTIVE_C

16.468061845 cooling-plus-fan kWh, 2.054106374 official discomfort K·h, 864 advances

- 30-second measured history — External · <code>SDP_BOPTEST_Pilot/final_energy_control/optimizer_runtime_state/batches/OPTIMIZER_G163_NATIVE_FIXED_PREDICTIVE/OPTIMIZER_G163_NATIVE_FIXED_PREDICTIVE_C/whole_native_results.json</code> · SHA-256 <code>4f2597e60ab412f4626767fc83f94e32213323d70985b26a835af113b1431a4a</code>
- Official comfort and energy KPIs — Included · [file](../SDP_BOPTEST_Pilot/final_energy_control/optimizer_runtime_state/batches/OPTIMIZER_G163_NATIVE_FIXED_PREDICTIVE/OPTIMIZER_G163_NATIVE_FIXED_PREDICTIVE_C/official_kpis.json)
- Commands and readback — External · <code>SDP_BOPTEST_Pilot/final_energy_control/optimizer_runtime_state/batches/OPTIMIZER_G163_NATIVE_FIXED_PREDICTIVE/OPTIMIZER_G163_NATIVE_FIXED_PREDICTIVE_C/steps.jsonl</code> · SHA-256 <code>ffcb6478d51d5ccfcf6a21699b83272e6f4497f5c420ae861938b3f3f68c9d46</code>
- Ordered receipts — External · <code>SDP_BOPTEST_Pilot/final_energy_control/optimizer_runtime_state/batches/OPTIMIZER_G163_NATIVE_FIXED_PREDICTIVE/OPTIMIZER_G163_NATIVE_FIXED_PREDICTIVE_C/receipt_order.jsonl</code> · SHA-256 <code>6fab38abd7f2d10fc0e3a735737ec1836b83a437afeb14dc15c2fbe3898728fa</code>
- Recorded API exchanges — External · <code>SDP_BOPTEST_Pilot/final_energy_control/optimizer_runtime_state/batches/OPTIMIZER_G163_NATIVE_FIXED_PREDICTIVE/OPTIMIZER_G163_NATIVE_FIXED_PREDICTIVE_C/raw_api.jsonl</code> · SHA-256 <code>15bb8e7b3300fa7c5fbdcba606600975f2f79c86629ed361d740ee87619e1fd0</code>
- Completion and cleanup — Included · [file](../SDP_BOPTEST_Pilot/final_energy_control/optimizer_runtime_state/batches/OPTIMIZER_G163_NATIVE_FIXED_PREDICTIVE/OPTIMIZER_G163_NATIVE_FIXED_PREDICTIVE_C/RUN_COMPLETED.json)

## LIVE_OPTIMIZER_TWIN_01

Genuine single-arm session completed

One instance and initialization, 41 five-minute advances, 45 min warmer hold and 120 min native recovery, no automatic retries.

**Frozen outcome** — Live loop verified; no matched savings result.

- Measured comparison or recorded result — Included · [file](../SDP_BOPTEST_Pilot/final_energy_control/live_twin_evidence/LIVE_OPTIMIZER_TWIN_01/batches/LIVE_OPTIMIZER_TWIN_01/LIVE_CONFIGURATION.json)
- Batch seal — Included · [file](../SDP_BOPTEST_Pilot/final_energy_control/live_twin_evidence/LIVE_OPTIMIZER_TWIN_01/batches/LIVE_OPTIMIZER_TWIN_01/BATCH_ARTIFACT_MANIFEST.json)
- Technical report — Included · [file](../LIVE_END_TO_END_DIGITAL_TWIN.md)
- Decisions — External · <code>SDP_BOPTEST_Pilot/final_energy_control/live_twin_evidence/LIVE_OPTIMIZER_TWIN_01/batches/LIVE_OPTIMIZER_TWIN_01/LIVE_OPTIMIZER_TWIN_01/optimizer_decisions.jsonl</code> · SHA-256 <code>144eccd5093ccc04f0b08a74a9c8fb928429c943d1ae405c26fc04ecae84b38e</code>
- Browser — Included · [file](../SDP_BOPTEST_Pilot/final_energy_control/live_twin_browser/LIVE_OPTIMIZER_TWIN_01/BROWSER_VERIFICATION.json)

### LIVE_OPTIMIZER_TWIN_01

2.716346626 cooling-plus-fan kWh, 0.424716565 official discomfort K·h, 41 advances

- 30-second measured history — External · <code>SDP_BOPTEST_Pilot/final_energy_control/live_twin_evidence/LIVE_OPTIMIZER_TWIN_01/batches/LIVE_OPTIMIZER_TWIN_01/LIVE_OPTIMIZER_TWIN_01/whole_native_results.json</code> · SHA-256 <code>1f1085bc6257bc75b1ab9923978b3d6b29be627cbaffc115f629495fb16ef3dc</code>
- Official comfort and energy KPIs — Included · [file](../SDP_BOPTEST_Pilot/final_energy_control/live_twin_evidence/LIVE_OPTIMIZER_TWIN_01/batches/LIVE_OPTIMIZER_TWIN_01/LIVE_OPTIMIZER_TWIN_01/official_kpis.json)
- Commands and readback — External · <code>SDP_BOPTEST_Pilot/final_energy_control/live_twin_evidence/LIVE_OPTIMIZER_TWIN_01/batches/LIVE_OPTIMIZER_TWIN_01/LIVE_OPTIMIZER_TWIN_01/steps.jsonl</code> · SHA-256 <code>ef64bbe62d678355e2090cd2ee69c61a2b9d7ce6b46a45ed409d214d6d43c0d6</code>
- Ordered receipts — External · <code>SDP_BOPTEST_Pilot/final_energy_control/live_twin_evidence/LIVE_OPTIMIZER_TWIN_01/batches/LIVE_OPTIMIZER_TWIN_01/LIVE_OPTIMIZER_TWIN_01/receipt_order.jsonl</code> · SHA-256 <code>79fc1a4912eace8739eccf60c5f66b102013db9fe32d0091bb41c45cad43052e</code>
- Recorded API exchanges — External · <code>SDP_BOPTEST_Pilot/final_energy_control/live_twin_evidence/LIVE_OPTIMIZER_TWIN_01/batches/LIVE_OPTIMIZER_TWIN_01/LIVE_OPTIMIZER_TWIN_01/raw_api.jsonl</code> · SHA-256 <code>a8e738652c391ae31732ee697de1dc361843c80f53c3e6587cb2d106fab9f93b</code>
- Completion and cleanup — Included · [file](../SDP_BOPTEST_Pilot/final_energy_control/live_twin_evidence/LIVE_OPTIMIZER_TWIN_01/batches/LIVE_OPTIMIZER_TWIN_01/LIVE_OPTIMIZER_TWIN_01/RUN_COMPLETED.json)

## LIVE_ROLLING_TWIN_01

Genuine single-arm session completed

One instance and initialization, 41 five-minute advances, 45 min warmer hold and 120 min native recovery, no automatic retries.

**Frozen outcome** — Live loop verified; no matched savings result.

- Measured comparison or recorded result — Included · [file](../SDP_BOPTEST_Pilot/final_energy_control/live_twin_evidence/LIVE_ROLLING_TWIN_01/batches/LIVE_ROLLING_TWIN_01/LIVE_CONFIGURATION.json)
- Batch seal — Included · [file](../SDP_BOPTEST_Pilot/final_energy_control/live_twin_evidence/LIVE_ROLLING_TWIN_01/batches/LIVE_ROLLING_TWIN_01/BATCH_ARTIFACT_MANIFEST.json)
- Technical report — Included · [file](../RECEDING_HORIZON_OPTIMIZER.md)
- Decisions — Bundled, restored by setup · [runtime file](../assets/calibration-and-rolling.tar.xz) · <code>SDP_BOPTEST_Pilot/final_energy_control/live_twin_evidence/LIVE_ROLLING_TWIN_01/batches/LIVE_ROLLING_TWIN_01/LIVE_ROLLING_TWIN_01/optimizer_decisions.jsonl</code>
- Browser — Included · [file](../SDP_BOPTEST_Pilot/final_energy_control/live_twin_browser/LIVE_ROLLING_TWIN_01/BROWSER_VERIFICATION.json)

### LIVE_ROLLING_TWIN_01

2.716346626 cooling-plus-fan kWh, 0.424716565 official discomfort K·h, 41 advances

- 30-second measured history — Bundled, restored by setup · [runtime file](../assets/calibration-and-rolling.tar.xz) · <code>SDP_BOPTEST_Pilot/final_energy_control/live_twin_evidence/LIVE_ROLLING_TWIN_01/batches/LIVE_ROLLING_TWIN_01/LIVE_ROLLING_TWIN_01/whole_native_results.json</code>
- Official comfort and energy KPIs — Included · [file](../SDP_BOPTEST_Pilot/final_energy_control/live_twin_evidence/LIVE_ROLLING_TWIN_01/batches/LIVE_ROLLING_TWIN_01/LIVE_ROLLING_TWIN_01/official_kpis.json)
- Commands and readback — Bundled, restored by setup · [runtime file](../assets/calibration-and-rolling.tar.xz) · <code>SDP_BOPTEST_Pilot/final_energy_control/live_twin_evidence/LIVE_ROLLING_TWIN_01/batches/LIVE_ROLLING_TWIN_01/LIVE_ROLLING_TWIN_01/steps.jsonl</code>
- Ordered receipts — Bundled, restored by setup · [runtime file](../assets/calibration-and-rolling.tar.xz) · <code>SDP_BOPTEST_Pilot/final_energy_control/live_twin_evidence/LIVE_ROLLING_TWIN_01/batches/LIVE_ROLLING_TWIN_01/LIVE_ROLLING_TWIN_01/receipt_order.jsonl</code>
- Recorded API exchanges — Bundled, restored by setup · [runtime file](../assets/calibration-and-rolling.tar.xz) · <code>SDP_BOPTEST_Pilot/final_energy_control/live_twin_evidence/LIVE_ROLLING_TWIN_01/batches/LIVE_ROLLING_TWIN_01/LIVE_ROLLING_TWIN_01/raw_api.jsonl</code>
- Completion and cleanup — Included · [file](../SDP_BOPTEST_Pilot/final_energy_control/live_twin_evidence/LIVE_ROLLING_TWIN_01/batches/LIVE_ROLLING_TWIN_01/LIVE_ROLLING_TWIN_01/RUN_COMPLETED.json)

## G218_FAN060_1400_01

Genuine simulation completed; original result retained

Matched native versus fan 0.60 with native supply-air control. Native room cooling, 14:00–14:30 intervention, 120 min native recovery, two arms, 72 total advances, zero retries.

**Frozen outcome** — Original project-band screen passed; official discomfort increased.

- Measured comparison or recorded result — Included · [file](../SDP_BOPTEST_Pilot/final_energy_control/fan_trial_evidence/G218_FAN060_1400_01/batches/G218_FAN060_1400_01/FAN_COMPARISON.json)
- Frozen configuration — Included · [file](../SDP_BOPTEST_Pilot/final_energy_control/fan_trial_evidence/G218_FAN060_1400_01/batches/G218_FAN060_1400_01/BATCH_STARTED.json)
- Batch seal — Included · [file](../SDP_BOPTEST_Pilot/final_energy_control/fan_trial_evidence/G218_FAN060_1400_01/batches/G218_FAN060_1400_01/BATCH_ARTIFACT_MANIFEST.json)
- Technical report — Included · [file](../FAN_CONTROL_FEASIBILITY.md)
- Configuration — Included · [file](../SDP_BOPTEST_Pilot/final_energy_control/fan_trial_evidence/G218_FAN060_1400_01/batches/G218_FAN060_1400_01/FAN_CONFIGURATION.json)

### G218_FAN060_1400_01_A

2.862502068 cooling-plus-fan kWh, 0.003676565 official discomfort K·h, 36 advances

- 30-second measured history — External · <code>SDP_BOPTEST_Pilot/final_energy_control/fan_trial_evidence/G218_FAN060_1400_01/batches/G218_FAN060_1400_01/G218_FAN060_1400_01_A/whole_native_results.json</code> · SHA-256 <code>2b648701fd8ab7e4620ec6e0fafe229744d4b54c25df2e2f0397a818247faaf8</code>
- Official comfort and energy KPIs — Included · [file](../SDP_BOPTEST_Pilot/final_energy_control/fan_trial_evidence/G218_FAN060_1400_01/batches/G218_FAN060_1400_01/G218_FAN060_1400_01_A/official_kpis.json)
- Commands and readback — External · <code>SDP_BOPTEST_Pilot/final_energy_control/fan_trial_evidence/G218_FAN060_1400_01/batches/G218_FAN060_1400_01/G218_FAN060_1400_01_A/steps.jsonl</code> · SHA-256 <code>0ea95fd1a1cc436a4d4249b26dd84489538ac237805bc1689334d9a8425d1b9d</code>
- Ordered receipts — External · <code>SDP_BOPTEST_Pilot/final_energy_control/fan_trial_evidence/G218_FAN060_1400_01/batches/G218_FAN060_1400_01/G218_FAN060_1400_01_A/receipt_order.jsonl</code> · SHA-256 <code>dbf55daff398c9bf1ddeb1eaf01fb31e15dff00eaa67c9123dfedbf988c02afd</code>
- Recorded API exchanges — External · <code>SDP_BOPTEST_Pilot/final_energy_control/fan_trial_evidence/G218_FAN060_1400_01/batches/G218_FAN060_1400_01/G218_FAN060_1400_01_A/raw_api.jsonl</code> · SHA-256 <code>cd6e9a6bdbe58d26b5014f82791c61db9c0f10c9efa51986e337a8a00cd1e946</code>
- Completion and cleanup — Included · [file](../SDP_BOPTEST_Pilot/final_energy_control/fan_trial_evidence/G218_FAN060_1400_01/batches/G218_FAN060_1400_01/G218_FAN060_1400_01_A/RUN_COMPLETED.json)

### G218_FAN060_1400_01_B

2.857323161 cooling-plus-fan kWh, 0.023761384 official discomfort K·h, 36 advances

- 30-second measured history — External · <code>SDP_BOPTEST_Pilot/final_energy_control/fan_trial_evidence/G218_FAN060_1400_01/batches/G218_FAN060_1400_01/G218_FAN060_1400_01_B/whole_native_results.json</code> · SHA-256 <code>07ad02677a4643da23c2c1dd1a7e6202c49408c921eb07402d2322e4e745ffae</code>
- Official comfort and energy KPIs — Included · [file](../SDP_BOPTEST_Pilot/final_energy_control/fan_trial_evidence/G218_FAN060_1400_01/batches/G218_FAN060_1400_01/G218_FAN060_1400_01_B/official_kpis.json)
- Commands and readback — External · <code>SDP_BOPTEST_Pilot/final_energy_control/fan_trial_evidence/G218_FAN060_1400_01/batches/G218_FAN060_1400_01/G218_FAN060_1400_01_B/steps.jsonl</code> · SHA-256 <code>09a272af3f248ec1910a58ba28d5e1c55abdbd9f5b16ddb283451fe9e542e072</code>
- Ordered receipts — External · <code>SDP_BOPTEST_Pilot/final_energy_control/fan_trial_evidence/G218_FAN060_1400_01/batches/G218_FAN060_1400_01/G218_FAN060_1400_01_B/receipt_order.jsonl</code> · SHA-256 <code>7811187cfdcb996d543fb7ea3ca470030ab942741ea8d68d3af0a8078e07d4fa</code>
- Recorded API exchanges — External · <code>SDP_BOPTEST_Pilot/final_energy_control/fan_trial_evidence/G218_FAN060_1400_01/batches/G218_FAN060_1400_01/G218_FAN060_1400_01_B/raw_api.jsonl</code> · SHA-256 <code>bd60cf0844d3ed11317ae019c5aba17304a663c79bf145d8379692f643baac64</code>
- Completion and cleanup — Included · [file](../SDP_BOPTEST_Pilot/final_energy_control/fan_trial_evidence/G218_FAN060_1400_01/batches/G218_FAN060_1400_01/G218_FAN060_1400_01_B/RUN_COMPLETED.json)

## G258_FAN060_1400_01

Genuine simulation completed; original result retained

Matched native versus fan 0.60 with native supply-air control. Native room cooling, 14:00–14:30 intervention, 120 min native recovery, two arms, 72 total advances, zero retries.

**Frozen outcome** — Original project-band screen passed; official discomfort increased.

- Measured comparison or recorded result — Included · [file](../SDP_BOPTEST_Pilot/final_energy_control/fan_trial_evidence/G258_FAN060_1400_01/batches/G258_FAN060_1400_01/FAN_COMPARISON.json)
- Frozen configuration — Included · [file](../SDP_BOPTEST_Pilot/final_energy_control/fan_trial_evidence/G258_FAN060_1400_01/batches/G258_FAN060_1400_01/BATCH_STARTED.json)
- Batch seal — Included · [file](../SDP_BOPTEST_Pilot/final_energy_control/fan_trial_evidence/G258_FAN060_1400_01/batches/G258_FAN060_1400_01/BATCH_ARTIFACT_MANIFEST.json)
- Technical report — Included · [file](../FAN_CONTROL_INDEPENDENT_VALIDATION.md)
- Configuration — Included · [file](../SDP_BOPTEST_Pilot/final_energy_control/fan_trial_evidence/G258_FAN060_1400_01/batches/G258_FAN060_1400_01/FAN_CONFIGURATION.json)

### G258_FAN060_1400_01_A

2.987868711 cooling-plus-fan kWh, 0.004463536 official discomfort K·h, 36 advances

- 30-second measured history — External · <code>SDP_BOPTEST_Pilot/final_energy_control/fan_trial_evidence/G258_FAN060_1400_01/batches/G258_FAN060_1400_01/G258_FAN060_1400_01_A/whole_native_results.json</code> · SHA-256 <code>bfd294008e238f6ffabd06cc3b3547560a4ead7689b9d148be81d33d108280a8</code>
- Official comfort and energy KPIs — Included · [file](../SDP_BOPTEST_Pilot/final_energy_control/fan_trial_evidence/G258_FAN060_1400_01/batches/G258_FAN060_1400_01/G258_FAN060_1400_01_A/official_kpis.json)
- Commands and readback — External · <code>SDP_BOPTEST_Pilot/final_energy_control/fan_trial_evidence/G258_FAN060_1400_01/batches/G258_FAN060_1400_01/G258_FAN060_1400_01_A/steps.jsonl</code> · SHA-256 <code>2e749825925a74b79b9f097e032aea97afd76fcb6f5f9a6f07b789a89f6a30ff</code>
- Ordered receipts — External · <code>SDP_BOPTEST_Pilot/final_energy_control/fan_trial_evidence/G258_FAN060_1400_01/batches/G258_FAN060_1400_01/G258_FAN060_1400_01_A/receipt_order.jsonl</code> · SHA-256 <code>046ad980e5a471c825d51d494385fe8d797d3cefb52bec6acbce26d3d370a9f0</code>
- Recorded API exchanges — External · <code>SDP_BOPTEST_Pilot/final_energy_control/fan_trial_evidence/G258_FAN060_1400_01/batches/G258_FAN060_1400_01/G258_FAN060_1400_01_A/raw_api.jsonl</code> · SHA-256 <code>385709a48eeead772c70d1211112d637cf47f0aad108fef8a7105c971d855c4a</code>
- Completion and cleanup — Included · [file](../SDP_BOPTEST_Pilot/final_energy_control/fan_trial_evidence/G258_FAN060_1400_01/batches/G258_FAN060_1400_01/G258_FAN060_1400_01_A/RUN_COMPLETED.json)

### G258_FAN060_1400_01_B

2.981560690 cooling-plus-fan kWh, 0.029022389 official discomfort K·h, 36 advances

- 30-second measured history — External · <code>SDP_BOPTEST_Pilot/final_energy_control/fan_trial_evidence/G258_FAN060_1400_01/batches/G258_FAN060_1400_01/G258_FAN060_1400_01_B/whole_native_results.json</code> · SHA-256 <code>9491b0353519f3b4b8a102141d6093a61430256f2a6bbf6815aa8801fbf0b233</code>
- Official comfort and energy KPIs — Included · [file](../SDP_BOPTEST_Pilot/final_energy_control/fan_trial_evidence/G258_FAN060_1400_01/batches/G258_FAN060_1400_01/G258_FAN060_1400_01_B/official_kpis.json)
- Commands and readback — External · <code>SDP_BOPTEST_Pilot/final_energy_control/fan_trial_evidence/G258_FAN060_1400_01/batches/G258_FAN060_1400_01/G258_FAN060_1400_01_B/steps.jsonl</code> · SHA-256 <code>eb20db8856f09721399bf351504e0530e8ae8acda036ca5c15cfcd124fa898d0</code>
- Ordered receipts — External · <code>SDP_BOPTEST_Pilot/final_energy_control/fan_trial_evidence/G258_FAN060_1400_01/batches/G258_FAN060_1400_01/G258_FAN060_1400_01_B/receipt_order.jsonl</code> · SHA-256 <code>fc130eb2a804a6f89b59635b3abd54e8416fd431c1a486762c684281edac2246</code>
- Recorded API exchanges — External · <code>SDP_BOPTEST_Pilot/final_energy_control/fan_trial_evidence/G258_FAN060_1400_01/batches/G258_FAN060_1400_01/G258_FAN060_1400_01_B/raw_api.jsonl</code> · SHA-256 <code>c5dc7a1a489198f73328f8a2e333d5df3127df9d3af0037d24031a0d7168176d</code>
- Completion and cleanup — Included · [file](../SDP_BOPTEST_Pilot/final_energy_control/fan_trial_evidence/G258_FAN060_1400_01/batches/G258_FAN060_1400_01/G258_FAN060_1400_01_B/RUN_COMPLETED.json)

## G258_JOINT060_1400_01

Genuine simulation completed; original result retained

Matched native versus fan 0.60 with a decision-time frozen colder supply-air command. Native room cooling, 14:00–14:30 intervention, 120 min native recovery, two arms, 72 total advances, zero retries.

**Frozen outcome** — Energy pass, official comfort fail.

- Measured comparison or recorded result — Included · [file](../SDP_BOPTEST_Pilot/final_energy_control/fan_trial_evidence/G258_JOINT060_1400_01/batches/G258_JOINT060_1400_01/JOINT_COMPARISON.json)
- Frozen configuration — Included · [file](../SDP_BOPTEST_Pilot/final_energy_control/fan_trial_evidence/G258_JOINT060_1400_01/batches/G258_JOINT060_1400_01/BATCH_STARTED.json)
- Batch seal — Included · [file](../SDP_BOPTEST_Pilot/final_energy_control/fan_trial_evidence/G258_JOINT060_1400_01/batches/G258_JOINT060_1400_01/BATCH_ARTIFACT_MANIFEST.json)
- Technical report — Included · [file](../report/SDP_BOPTEST_TECHNICAL_REPORT.md)
- Configuration — Included · [file](../SDP_BOPTEST_Pilot/final_energy_control/fan_trial_evidence/G258_JOINT060_1400_01/batches/G258_JOINT060_1400_01/JOINT_CONFIGURATION.json)
- Supply equation record — Included · [file](../SDP_BOPTEST_Pilot/final_energy_control/fan_trial_evidence/G258_JOINT060_1400_01/batches/G258_JOINT060_1400_01/G258_JOINT060_1400_01_B/JOINT_SUPPLY_FREEZE.json)

### G258_JOINT060_1400_01_A

2.987868711 cooling-plus-fan kWh, 0.004463536 official discomfort K·h, 36 advances

- 30-second measured history — External · <code>SDP_BOPTEST_Pilot/final_energy_control/fan_trial_evidence/G258_JOINT060_1400_01/batches/G258_JOINT060_1400_01/G258_JOINT060_1400_01_A/whole_native_results.json</code> · SHA-256 <code>bfd294008e238f6ffabd06cc3b3547560a4ead7689b9d148be81d33d108280a8</code>
- Official comfort and energy KPIs — Included · [file](../SDP_BOPTEST_Pilot/final_energy_control/fan_trial_evidence/G258_JOINT060_1400_01/batches/G258_JOINT060_1400_01/G258_JOINT060_1400_01_A/official_kpis.json)
- Commands and readback — External · <code>SDP_BOPTEST_Pilot/final_energy_control/fan_trial_evidence/G258_JOINT060_1400_01/batches/G258_JOINT060_1400_01/G258_JOINT060_1400_01_A/steps.jsonl</code> · SHA-256 <code>2e749825925a74b79b9f097e032aea97afd76fcb6f5f9a6f07b789a89f6a30ff</code>
- Ordered receipts — External · <code>SDP_BOPTEST_Pilot/final_energy_control/fan_trial_evidence/G258_JOINT060_1400_01/batches/G258_JOINT060_1400_01/G258_JOINT060_1400_01_A/receipt_order.jsonl</code> · SHA-256 <code>8af84c7adb83a04e2a514b01c3a1817e1e0511e535a33afb092f6e5a5e6cd8c1</code>
- Recorded API exchanges — External · <code>SDP_BOPTEST_Pilot/final_energy_control/fan_trial_evidence/G258_JOINT060_1400_01/batches/G258_JOINT060_1400_01/G258_JOINT060_1400_01_A/raw_api.jsonl</code> · SHA-256 <code>f245e69127f2106f78593bb63971ef03a46ff2c399b09fa02dadd1a947edd911</code>
- Completion and cleanup — Included · [file](../SDP_BOPTEST_Pilot/final_energy_control/fan_trial_evidence/G258_JOINT060_1400_01/batches/G258_JOINT060_1400_01/G258_JOINT060_1400_01_A/RUN_COMPLETED.json)

### G258_JOINT060_1400_01_B

2.981080043 cooling-plus-fan kWh, 0.011154041 official discomfort K·h, 36 advances

- 30-second measured history — External · <code>SDP_BOPTEST_Pilot/final_energy_control/fan_trial_evidence/G258_JOINT060_1400_01/batches/G258_JOINT060_1400_01/G258_JOINT060_1400_01_B/whole_native_results.json</code> · SHA-256 <code>3e0eb6b3c2c0d1cfaac06bb9aadc946f668c51658b7ca695b4bf382b767b9bbf</code>
- Official comfort and energy KPIs — Included · [file](../SDP_BOPTEST_Pilot/final_energy_control/fan_trial_evidence/G258_JOINT060_1400_01/batches/G258_JOINT060_1400_01/G258_JOINT060_1400_01_B/official_kpis.json)
- Commands and readback — External · <code>SDP_BOPTEST_Pilot/final_energy_control/fan_trial_evidence/G258_JOINT060_1400_01/batches/G258_JOINT060_1400_01/G258_JOINT060_1400_01_B/steps.jsonl</code> · SHA-256 <code>27abcb67b407acf59d6009059f2849177b718e79d2996b9286066218eb177894</code>
- Ordered receipts — External · <code>SDP_BOPTEST_Pilot/final_energy_control/fan_trial_evidence/G258_JOINT060_1400_01/batches/G258_JOINT060_1400_01/G258_JOINT060_1400_01_B/receipt_order.jsonl</code> · SHA-256 <code>10cfbcd3391709501a2d83a62ce47b13cefeaf911eca1d73720115d7c5945e68</code>
- Recorded API exchanges — External · <code>SDP_BOPTEST_Pilot/final_energy_control/fan_trial_evidence/G258_JOINT060_1400_01/batches/G258_JOINT060_1400_01/G258_JOINT060_1400_01_B/raw_api.jsonl</code> · SHA-256 <code>28ed03798d7d548482e77680474075f19bbdc4b5c03fe72338e285ce886d43fb</code>
- Completion and cleanup — Included · [file](../SDP_BOPTEST_Pilot/final_energy_control/fan_trial_evidence/G258_JOINT060_1400_01/batches/G258_JOINT060_1400_01/G258_JOINT060_1400_01_B/RUN_COMPLETED.json)

## G218_RELEASE_BRANCH_1115_01

NOT EXECUTED

Recorded warm prefix through 11:15. Two arms compare immediate release with one additional warmer command; 41 each, 82 total, zero retries.

**Frozen outcome** — See linked result.

- Technical report — Included · [file](../RECEDING_HORIZON_OPTIMIZER.md)

## G299 400 W guard

NOT EXECUTED

Native vs guarded entry, seven-day warmup, 864 advances per arm, 1,728 maximum, zero retries.

**Frozen outcome** — See linked result.

- Technical report — Included · [file](../G400_AUTONOMOUS_GUARD_VALIDATION.md)
